# 串口与系统配置 Modbus 说明文档

本文档详细说明了如何通过 Modbus RTU 协议动态配置本系统的串口 (U1, U2, U4) 参数。所有配置均支持掉电保存 (利用 FSKV 文件系统)，并且修改后立即生效，无需重启设备。

---

## 1. 串口配置寄存器地址映射 (保持寄存器 0x03/0x04)

配置区域位于 Modbus 寄存器地址 **100 到 108** (十六进制 `0x0064` ~ `0x006C`)。
所有寄存器均为 16 位 (2 字节) 数据。

| 串口号 | 寄存器地址(十进制) | 寄存器地址(十六进制) | 参数名称 | 参数值定义 |
| :--- | :--- | :--- | :--- | :--- |
| **U1** | 100 | `0x0064` | U1 波特率 | 0=2400, 1=4800, 2=9600, 3=19200, 4=38400, 5=57600, 6=115200 |
| **U1** | 101 | `0x0065` | U1 校验位 | 0=无校验 (NONE), 1=奇校验 (ODD), 2=偶校验 (EVEN) |
| **U1** | 102 | `0x0066` | U1 停止位 | 1=1个停止位, 2=2个停止位 |
| **U2** | 103 | `0x0067` | U2 波特率 | 同上 |
| **U2** | 104 | `0x0068` | U2 校验位 | 同上 |
| **U2** | 105 | `0x0069` | U2 停止位 | 同上 |
| **U4** | 106 | `0x006A` | U4 波特率 | 同上 |
| **U4** | 107 | `0x006B` | U4 校验位 | 同上 |
| **U4** | 108 | `0x006C` | U4 停止位 | 同上 |

---

## 2. 操作指令示例

*注：以下示例中，假设设备从机地址为 `0x14` (即十进制的 20)。所有的 CRC 校验码仅为示例占位或实际计算值。*

### 示例 1：读取当前所有串口的配置参数 (功能码 0x03)
**目的**：读取从寄存器 100 开始的 9 个寄存器（U1、U2、U4 的全部配置）。

- **主机发送 (HEX)**:
  `14 03 00 64 00 09 C7 82`
  - `14`: 从机地址 (20)
  - `03`: 读保持寄存器
  - `00 64`: 起始地址 100
  - `00 09`: 读取 9 个寄存器
  - `C7 82`: CRC16 校验码

- **从机返回 (HEX)**:
  `14 03 12 00 02 00 00 00 01 00 02 00 00 00 01 00 02 00 00 00 01 [CRC_L] [CRC_H]`
  - `14 03`: 地址与功能码
  - `12`: 返回字节数 (18字节)
  - `00 02 00 00 00 01`: U1为 9600波特率(02), 无校验(00), 1停止位(01)
  - `00 02 00 00 00 01`: U2配置同上
  - `00 02 00 00 00 01`: U4配置同上

### 示例 2：修改 U1 的波特率为 115200 (功能码 0x06)
**目的**：将 U1 的波特率代码改为 `6` (对应115200)。向寄存器 100 (`0x0064`) 写入值 `0x0006`。

- **主机发送 (HEX)**:
  `14 06 00 64 00 06 4B 80`
  - `14 06`: 地址与写单个寄存器功能码
  - `00 64`: 寄存器地址 100
  - `00 06`: 写入值 6 (115200)

- **从机返回 (HEX)**:
  `14 06 00 64 00 06 4B 80` (原样返回表示成功，同时系统立即以115200重启U1串口并保存到Flash)

### 示例 3：同时配置 U2 的所有参数 (功能码 0x10)
**目的**：将 U2 配置为 19200波特率(代码3), 偶校验(代码2), 1个停止位(代码1)。
需向起始地址 103 (`0x0067`) 连续写入 3 个寄存器。

- **主机发送 (HEX)**:
  `14 10 00 67 00 03 06 00 03 00 02 00 01 [CRC_L] [CRC_H]`
  - `14 10`: 地址与写多个寄存器功能码
  - `00 67`: 起始地址 103
  - `00 03`: 写入寄存器数量 3
  - `06`: 数据字节数 6
  - `00 03`: 寄存器 103 (19200)
  - `00 02`: 寄存器 104 (偶校验)
  - `00 01`: 寄存器 105 (1停止位)

- **从机返回 (HEX)**:
  `14 10 00 67 00 03 [CRC_L] [CRC_H]` (返回起始地址和写入数量表示成功)

---

## 3. 温度浮点数寄存器映射说明 (补充)
为保证精度与兼容性，本系统的温度滑动平均值和实时值采用 32 位浮点数（Float32，ABCD字节序）格式存储。
每一个浮点数占用 **2个 Modbus 寄存器 (4个字节)**。

- **滑动平均值** (占据前 6 个寄存器，即前 3 个数据点):
  - 寄存器 `00-01`：第一路滑动温度
  - 寄存器 `02-03`：第二路滑动温度
  - 寄存器 `04-05`：第三路滑动温度

- **实时温度值**:
  - 寄存器 `06-07`：第一路实时温度
  - 寄存器 `08-09`：第二路实时温度
  - 寄存器 `10-11`：第三路实时温度

*注：读取时请使用 0x03 或 0x04 功能码，并按 32位 Float (ABCD 大端格式) 解析组合 2 个寄存器的数据。*
